

<!DOCTYPE html>


<html lang="en" >

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.18.1: http://docutils.sourceforge.net/" />

    <title>Heat Pump &#8212; Teaching Exergy using TESPy</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "light";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../_static/styles/theme.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
<link href="../_static/styles/bootstrap.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
<link href="../_static/styles/pydata-sphinx-theme.css?digest=12da95d707ffb74b382d" rel="stylesheet" />

  
  <link href="../_static/vendor/fontawesome/6.1.2/css/all.min.css?digest=12da95d707ffb74b382d" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../_static/vendor/fontawesome/6.1.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../_static/pygments.css" />
    <link rel="stylesheet" href="../_static/styles/sphinx-book-theme.css?digest=14f4ca6b54d191a8c7657f6c759bf11a5fb86285" type="text/css" />
    <link rel="stylesheet" type="text/css" href="../_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="../_static/mystnb.4510f1fc1dee50b3e5859aac5469c37c29e427902b24a333a5f9fcb2f0b3ac41.css" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="../_static/design-style.4045f2051d55cab465a707391d5b2007.min.css" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../_static/scripts/bootstrap.js?digest=12da95d707ffb74b382d" />
<link rel="preload" as="script" href="../_static/scripts/pydata-sphinx-theme.js?digest=12da95d707ffb74b382d" />

    <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js"></script>
    <script src="../_static/jquery.js"></script>
    <script src="../_static/underscore.js"></script>
    <script src="../_static/_sphinx_javascript_frameworks_compat.js"></script>
    <script src="../_static/doctools.js"></script>
    <script src="../_static/clipboard.min.js"></script>
    <script src="../_static/copybutton.js"></script>
    <script src="../_static/scripts/sphinx-book-theme.js?digest=5a5c038af52cf7bc1a1ec88eea08e6366ee68824"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="../_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown';</script>
    <script src="../_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="../_static/sphinx-thebe.js"></script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'cycles/heat-pump';</script>
    <link rel="shortcut icon" href="../_static/logo_tespy_small.svg"/>
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Introduction" href="../processes/intro.html" />
    <link rel="prev" title="Clausius Rankine Cycle" href="clausius-rankine.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="">

  
  
  <a class="skip-link" href="#main-content">Skip to main content</a>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__primary"
          id="__primary"/>
  <label class="overlay overlay-primary" for="__primary"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__secondary"
          id="__secondary"/>
  <label class="overlay overlay-secondary" for="__secondary"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search this book..."
         aria-label="Search this book..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>
  
    <nav class="bd-header navbar navbar-expand-lg bd-navbar">
    </nav>
  
  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
    
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">
  

<a class="navbar-brand logo" href="../index.html">
  
  
  
  
    
    
      
    
    
    <img src="../_static/logo_tespy_mid.svg" class="logo__image only-light" alt="Logo image"/>
    <script>document.write(`<img src="../_static/logo_tespy_mid.svg" class="logo__image only-dark" alt="Logo image"/>`);</script>
  
  
</a></div>
        <div class="sidebar-primary-item"><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item navbar-nav active">
        <p aria-level="2" class="caption" role="heading"><span class="caption-text">Getting Started</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../getting-started/setup-python.html">Setup your Python environment</a></li>
<li class="toctree-l1"><a class="reference internal" href="../getting-started/intro-packages.html">Introduction to used libraries</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Introduction</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../intro/scope-and-preconditions.html">Goals and Scope of the Course</a></li>

<li class="toctree-l1"><a class="reference internal" href="../intro/exergy-analysis.html">Fundamentals of Exergy Analysis</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Single Components</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../single-components/intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../single-components/adiabatic-pipe-flow.html">Adiabatic Pipe Flow</a></li>
<li class="toctree-l1"><a class="reference internal" href="../single-components/heat-exchanger.html">Heat Exchanger</a></li>
<li class="toctree-l1"><a class="reference internal" href="../single-components/compressed-air.html">Compressed Air Production</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Thermodynamic Cycles</span></p>
<ul class="current nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="open-gas-turbine.html">Gas Turbine</a></li>
<li class="toctree-l1"><a class="reference internal" href="clausius-rankine.html">Clausius Rankine Cycle</a></li>
<li class="toctree-l1 current active"><a class="current reference internal" href="#">Heat Pump</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Complex Processes</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../processes/intro.html">Introduction</a></li>
<li class="toctree-l1"><a class="reference internal" href="../processes/orc-combined-heat-and-power.html">ORC Combined Heat and Power</a></li>
<li class="toctree-l1"><a class="reference internal" href="../processes/electrolysis-heat-recovery.html">Electrolysis with Waste Heat Recovery</a></li>
</ul>
<p aria-level="2" class="caption" role="heading"><span class="caption-text">Reference</span></p>
<ul class="nav bd-sidenav">
<li class="toctree-l1"><a class="reference internal" href="../abbreveations-symbols.html">List of Abbreveations</a></li>

<li class="toctree-l1"><a class="reference internal" href="../zliterature.html">Literature References</a></li>
</ul>

    </div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main">
        
        

<div class="sbt-scroll-pixel-helper"></div>

          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item"><label class="sidebar-toggle primary-toggle btn btn-sm" for="__primary" title="Toggle primary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
  <span class="fa-solid fa-bars"></span>
</label></div>
      
    </div>
  
  
    <div class="header-article-items__end">
      
        <div class="header-article-item">

<div class="article-header-buttons">





<div class="dropdown dropdown-source-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Source repositories">
    <i class="fab fa-github"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="https://github.com/fwitte/TESPy_teaching_exergy" target="_blank"
   class="btn btn-sm btn-source-repository-button dropdown-item"
   title="Source repository"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="btn__text-container">Repository</span>
</a>
</li>
      
      
      
      
      <li><a href="https://github.com/fwitte/TESPy_teaching_exergy/issues/new?title=Issue%20on%20page%20%2Fcycles/heat-pump.html&body=Your%20issue%20content%20here." target="_blank"
   class="btn btn-sm btn-source-issues-button dropdown-item"
   title="Open an issue"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="btn__text-container">Open issue</span>
</a>
</li>
      
  </ul>
</div>






<div class="dropdown dropdown-download-buttons">
  <button class="btn dropdown-toggle" type="button" data-bs-toggle="dropdown" aria-expanded="false" aria-label="Download this page">
    <i class="fas fa-download"></i>
  </button>
  <ul class="dropdown-menu">
      
      
      
      <li><a href="../_sources/cycles/heat-pump.ipynb" target="_blank"
   class="btn btn-sm btn-download-source-button dropdown-item"
   title="Download source file"
   data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="btn__text-container">.ipynb</span>
</a>
</li>
      
      
      
      
      <li>
<button onclick="window.print()"
  class="btn btn-sm btn-download-pdf-button dropdown-item"
  title="Print to PDF"
  data-bs-placement="left" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="btn__text-container">.pdf</span>
</button>
</li>
      
  </ul>
</div>




<button onclick="toggleFullScreen()"
  class="btn btn-sm btn-fullscreen-button"
  title="Fullscreen mode"
  data-bs-placement="bottom" data-bs-toggle="tooltip"
>
  

<span class="btn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>


<script>
document.write(`
  <button class="theme-switch-button btn btn-sm btn-outline-primary navbar-btn rounded-circle" title="light/dark" aria-label="light/dark" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="theme-switch" data-mode="light"><i class="fa-solid fa-sun"></i></span>
    <span class="theme-switch" data-mode="dark"><i class="fa-solid fa-moon"></i></span>
    <span class="theme-switch" data-mode="auto"><i class="fa-solid fa-circle-half-stroke"></i></span>
  </button>
`);
</script>

<script>
document.write(`
  <button class="btn btn-sm navbar-btn search-button search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
  </button>
`);
</script>
<label class="sidebar-toggle secondary-toggle btn btn-sm" for="__secondary"title="Toggle secondary sidebar" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <span class="fa-solid fa-list"></span>
</label>
</div></div>
      
    </div>
  
</div>
</div>
              
              

<div id="jb-print-docs-body" class="onlyprint">
    <h1>Heat Pump</h1>
    <!-- Table of contents -->
    <div id="print-main-content">
        <div id="jb-print-toc">
            
            <div>
                <h2> Contents </h2>
            </div>
            <nav aria-label="Page">
                <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#introduction">Introduction</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#exercise-1">Exercise 1</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#proposed-solution-1-1">Proposed solution 1.1</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#proposed-solution-1-2">Proposed solution 1.2</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#process-optimization">Process optimization</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#exercise-2">Exercise 2</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#proposed-solution-2">Proposed solution 2</a></li>
</ul>
</li>
</ul>
            </nav>
        </div>
    </div>
</div>

              
                
<div id="searchbox"></div>
                <article class="bd-article" role="main">
                  
  <section class="tex2jax_ignore mathjax_ignore" id="heat-pump">
<span id="heat-pump-label"></span><h1>Heat Pump<a class="headerlink" href="#heat-pump" title="Permalink to this heading">#</a></h1>
<section id="introduction">
<h2>Introduction<a class="headerlink" href="#introduction" title="Permalink to this heading">#</a></h2>
<figure class="align-default" id="heat-pump-flowsheet">
<img alt="../_images/heat_pump.svg" src="../_images/heat_pump.svg" /><figcaption>
<p><span class="caption-number">Fig. 12 </span><span class="caption-text">Flow sheet of the simplest implementation of a heat pump.</span><a class="headerlink" href="#heat-pump-flowsheet" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
<p>As the final simple thermodynamic cycle, a heat pump will be subject of the exergy analysis. Heat pumps are a promising technology in the process of climate change mitigation, because they can replace conventional fossil fuel based heating plants. As heat pumps are scalable, they can be used in households and building, as well as whole neighbourhoods and in district heating systems. A heat pump employs the well known refrigeration cycle (see <a class="reference internal" href="#heat-pump-flowsheet"><span class="std std-numref">Fig. 12</span></a>), but instead uses the heat that is transfered out of the system. For the cycle to work, heat has to be transferred into the system at a lower temperature level and through the input of work can be transferred out on a higher temperature level. The resulting energy balance of a heat pump is displayed in Eq. <a class="reference internal" href="#equation-heat-pump-energy-balance">(39)</a>.</p>
<div class="math notranslate nohighlight" id="equation-heat-pump-energy-balance">
<span class="eqno">(39)<a class="headerlink" href="#equation-heat-pump-energy-balance" title="Permalink to this equation">#</a></span>\[    0 = Q_{in} + Q_{out} + W_{in}\]</div>
<p>As traditionally is done with heat engines, the benefit of a cycle can be put in to relation with the necessary input. Formalizing this expression yields the so called coefficient of performance of a heat pump, as is shown in Eq. <a class="reference internal" href="#equation-heat-pump-coefficient-of-performance">(40)</a>. From the energy balance <a class="reference internal" href="#equation-heat-pump-energy-balance">(39)</a> we can infer, that the outgoing heat is the sum of the work and heat put in. This means, that the <span class="math notranslate nohighlight">\(COP\)</span> must be greater than <span class="math notranslate nohighlight">\(1\)</span>, in contrast to the thermal efficiency of heat engines.</p>
<div class="math notranslate nohighlight" id="equation-heat-pump-coefficient-of-performance">
<span class="eqno">(40)<a class="headerlink" href="#equation-heat-pump-coefficient-of-performance" title="Permalink to this equation">#</a></span>\[    COP = \frac{Q_{out}}{W_{in}}\]</div>
<p>Coming from thermal efficiencies of heat engines, this can seem to be in conflict the laws of thermodynamics. We get more heat from the cycle than work needs to be put in. There only has to be an ambient heat source supply heat at a lower temperature. To reveal the thermodynamic losses occuring in this process and to show that the cycle is no perpetuum mobile, we can analyze the exergy flows.</p>
<p>At first, we have to define the fuel and the product of the heat pump cycle. As described above, the benefit of the cycle is the heat transfered out of the system, which makes it the product. The necessary fuels logically are the heat and work inputs. Added to the compressor work are necessary supplemental work inputs like recirculation pumps. With these defined, we can start to build the heat pump model.</p>
</section>
<section id="exercise-1">
<h2>Exercise 1<a class="headerlink" href="#exercise-1" title="Permalink to this heading">#</a></h2>
<ol class="arabic simple">
<li><p>Build a simple heat pump model using ammonia with TESPy according to the flowsheet in <a class="reference internal" href="#heat-pump-flowsheet"><span class="std std-numref">Fig. 12</span></a>, but add a water fed heat source (the hot side of the evaporator) and a consumer cycle as the heat sink (the cold side of the condenser). Parametrize the model according to the description as shown in <a class="reference internal" href="#heat-pump-param"><span class="std std-numref">Table 4</span></a>.</p></li>
<li><p>Execute the exergy analysis for the heat pump model. Visualize how each component destroyes part of the fuel exergy through a waterfall diagram. Analyze the influence of the compressors isentropic efficiency, as well as that of the heat exchangers terminal temperature differences.</p></li>
<li><p>Analyze the impact of the ambient temperature level on the components and total efficiency.</p></li>
</ol>
<table class="table" id="heat-pump-param">
<caption><span class="caption-number">Table 4 </span><span class="caption-text">Parametrization of the heat pump</span><a class="headerlink" href="#heat-pump-param" title="Permalink to this table">#</a></caption>
<thead>
<tr class="row-odd"><th class="head"><p>Description</p></th>
<th class="head"><p>Parameter</p></th>
<th class="head"><p>Value</p></th>
<th class="head"><p>Unit</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p>Compressor</p></td>
<td><p>Isentropic efficiency</p></td>
<td><p>75</p></td>
<td><p>%</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>Motor efficiency</p></td>
<td><p>96</p></td>
<td><p>%</p></td>
</tr>
<tr class="row-even"><td><p>Pumps</p></td>
<td><p>Isentropic efficiency</p></td>
<td><p>80</p></td>
<td><p>%</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>Motor efficiency</p></td>
<td><p>96</p></td>
<td><p>%</p></td>
</tr>
<tr class="row-even"><td><p>All Heat Exchangers</p></td>
<td><p>Pressure losses</p></td>
<td><p>2</p></td>
<td><p>%</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>Terminal temperature difference</p></td>
<td><p>2</p></td>
<td><p>K</p></td>
</tr>
<tr class="row-even"><td><p>Heat Sink</p></td>
<td><p>Nominal heat demand</p></td>
<td><p>-500</p></td>
<td><p>kW</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>Feed flow temperature</p></td>
<td><p>70</p></td>
<td><p>°C</p></td>
</tr>
<tr class="row-even"><td></td>
<td><p>Back flow temperature</p></td>
<td><p>50</p></td>
<td><p>°C</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>System pressure</p></td>
<td><p>10</p></td>
<td><p>bar</p></td>
</tr>
<tr class="row-even"><td><p>Heat Source</p></td>
<td><p>Incoming temperature</p></td>
<td><p>10</p></td>
<td><p>°C</p></td>
</tr>
<tr class="row-odd"><td></td>
<td><p>Temperature reduction</p></td>
<td><p>5</p></td>
<td><p>K</p></td>
</tr>
<tr class="row-even"><td></td>
<td><p>System pressure</p></td>
<td><p>1.013</p></td>
<td><p>bar</p></td>
</tr>
</tbody>
</table>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>If you are heaving trouble with the simulation not converging, try setting best guesses for pressures instead of terminal temperature differences and only after a succesful simulation reset the intended values (see also the TESPy tutorial on
<a href="https://tespy.readthedocs.io/en/dev/tutorials/starting_values.html#tespy-tutorial-starting-values-label">How to Generate Stable Starting Values</a>).</p>
</div>
<div class="admonition note">
<p class="admonition-title">Note</p>
<p>If you are encountering problems with specific components during the exergy analysis, try having a look at the individual components <a href="https://tespy.readthedocs.io/en/latest/api.html">API documentation</a> and their respective implementation of the <code class="docutils literal notranslate"><span class="pre">exergy_balance</span></code> method.</p>
</div>
<section id="proposed-solution-1-1">
<h3>Proposed solution 1.1<a class="headerlink" href="#proposed-solution-1-1" title="Permalink to this heading">#</a></h3>
<p><strong>First step:</strong> Build the heat pump model topology</p>
<div class="cell tag_hide-cell docutils container">
<details class="hide above-input">
<summary aria-label="Toggle hidden content">
<span class="collapsed">Show code cell content</span>
<span class="expanded">Hide code cell content</span>
</summary>
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">tespy.networks</span> <span class="kn">import</span> <span class="n">Network</span>
<span class="kn">from</span> <span class="nn">tespy.connections</span> <span class="kn">import</span> <span class="n">Connection</span><span class="p">,</span> <span class="n">Bus</span>
<span class="kn">from</span> <span class="nn">tespy.components</span> <span class="kn">import</span> <span class="p">(</span>
    <span class="n">CycleCloser</span><span class="p">,</span> <span class="n">Source</span><span class="p">,</span> <span class="n">Sink</span><span class="p">,</span> <span class="n">Pump</span><span class="p">,</span> <span class="n">HeatExchanger</span><span class="p">,</span> <span class="n">Condenser</span><span class="p">,</span>
    <span class="n">HeatExchangerSimple</span><span class="p">,</span> <span class="n">Compressor</span><span class="p">,</span> <span class="n">Valve</span>
    <span class="p">)</span>

<span class="c1"># Network</span>
<span class="n">refrigerant</span> <span class="o">=</span> <span class="s1">&#39;Ammonia&#39;</span>
<span class="n">nw</span> <span class="o">=</span> <span class="n">Network</span><span class="p">(</span>
    <span class="n">fluids</span><span class="o">=</span><span class="p">[</span><span class="n">refrigerant</span><span class="p">,</span> <span class="s1">&#39;water&#39;</span><span class="p">],</span>
    <span class="n">T_unit</span><span class="o">=</span><span class="s1">&#39;C&#39;</span><span class="p">,</span> <span class="n">p_unit</span><span class="o">=</span><span class="s1">&#39;bar&#39;</span><span class="p">,</span> <span class="n">h_unit</span><span class="o">=</span><span class="s1">&#39;kJ / kg&#39;</span><span class="p">,</span> <span class="n">m_unit</span><span class="o">=</span><span class="s1">&#39;kg / s&#39;</span>
<span class="p">)</span>

<span class="c1"># Components</span>
<span class="n">cycle_closer</span> <span class="o">=</span> <span class="n">CycleCloser</span><span class="p">(</span><span class="s1">&#39;Refrigerant Cycle Closer&#39;</span><span class="p">)</span>

<span class="n">heatsource_ff</span> <span class="o">=</span> <span class="n">Source</span><span class="p">(</span><span class="s1">&#39;Heat Source Feed Flow&#39;</span><span class="p">)</span>
<span class="n">evaporator</span> <span class="o">=</span> <span class="n">HeatExchanger</span><span class="p">(</span><span class="s1">&#39;Evaporator&#39;</span><span class="p">)</span>
<span class="n">heatsource_pump</span> <span class="o">=</span> <span class="n">Pump</span><span class="p">(</span><span class="s1">&#39;Heat Source Recirculation Pump&#39;</span><span class="p">)</span>
<span class="n">heatsource_bf</span> <span class="o">=</span> <span class="n">Sink</span><span class="p">(</span><span class="s1">&#39;Heat Source Back Flow&#39;</span><span class="p">)</span>

<span class="n">compressor</span> <span class="o">=</span> <span class="n">Compressor</span><span class="p">(</span><span class="s1">&#39;Compressor&#39;</span><span class="p">)</span>

<span class="n">cons_cc</span> <span class="o">=</span> <span class="n">CycleCloser</span><span class="p">(</span><span class="s1">&#39;Consumer Cycle Closer&#39;</span><span class="p">)</span>
<span class="n">cons_pump</span> <span class="o">=</span> <span class="n">Pump</span><span class="p">(</span><span class="s1">&#39;Heat Sink Recirculation Pump&#39;</span><span class="p">)</span>
<span class="n">condenser</span> <span class="o">=</span> <span class="n">Condenser</span><span class="p">(</span><span class="s1">&#39;Condenser&#39;</span><span class="p">)</span>
<span class="n">cons_heatsink</span> <span class="o">=</span> <span class="n">HeatExchangerSimple</span><span class="p">(</span><span class="s1">&#39;Heat Consumer&#39;</span><span class="p">)</span>

<span class="n">valve</span> <span class="o">=</span> <span class="n">Valve</span><span class="p">(</span><span class="s1">&#39;Expansion Valve&#39;</span><span class="p">)</span>

<span class="c1"># Connections</span>
<span class="n">cc2evap</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cycle_closer</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">evaporator</span><span class="p">,</span> <span class="s1">&#39;in2&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;00&#39;</span><span class="p">)</span>
<span class="n">hs_ff2evap</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">heatsource_ff</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">evaporator</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;10&#39;</span><span class="p">)</span>
<span class="n">evap2hs_pump</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">evaporator</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">heatsource_pump</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;11&#39;</span><span class="p">)</span>
<span class="n">hs_pump2hs_bf</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">heatsource_pump</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">heatsource_bf</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;12&#39;</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span><span class="n">cc2evap</span><span class="p">,</span> <span class="n">hs_ff2evap</span><span class="p">,</span> <span class="n">evap2hs_pump</span><span class="p">,</span> <span class="n">hs_pump2hs_bf</span><span class="p">)</span>

<span class="n">evap2comp</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">evaporator</span><span class="p">,</span> <span class="s1">&#39;out2&#39;</span><span class="p">,</span> <span class="n">compressor</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;01&#39;</span><span class="p">)</span>
<span class="n">comp2cond</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">compressor</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">condenser</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;02&#39;</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span><span class="n">evap2comp</span><span class="p">,</span> <span class="n">comp2cond</span><span class="p">)</span>

<span class="n">cons_cc2cons_pump</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cons_cc</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">cons_pump</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;20&#39;</span><span class="p">)</span>
<span class="n">cons_pump2cond</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cons_pump</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">condenser</span><span class="p">,</span> <span class="s1">&#39;in2&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;21&#39;</span><span class="p">)</span>
<span class="n">cond2cons_hs</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">condenser</span><span class="p">,</span> <span class="s1">&#39;out2&#39;</span><span class="p">,</span> <span class="n">cons_heatsink</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;22&#39;</span><span class="p">)</span>
<span class="n">cons_hs2cons_cc</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cons_heatsink</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">cons_cc</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;23&#39;</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span><span class="n">cons_cc2cons_pump</span><span class="p">,</span> <span class="n">cons_pump2cond</span><span class="p">,</span> <span class="n">cond2cons_hs</span><span class="p">,</span> <span class="n">cons_hs2cons_cc</span><span class="p">)</span>

<span class="n">cond2valve</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">condenser</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">valve</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;03&#39;</span><span class="p">)</span>
<span class="n">valve2cc</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">valve</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">cycle_closer</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;04&#39;</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span><span class="n">cond2valve</span><span class="p">,</span> <span class="n">valve2cc</span><span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output traceback highlight-ipythontb notranslate"><div class="highlight"><pre><span></span><span class="gt">---------------------------------------------------------------------------</span>
<span class="ne">ModuleNotFoundError</span><span class="g g-Whitespace">                       </span>Traceback (most recent call last)
<span class="n">Cell</span> <span class="n">In</span><span class="p">[</span><span class="mi">1</span><span class="p">],</span> <span class="n">line</span> <span class="mi">1</span>
<span class="ne">----&gt; </span><span class="mi">1</span> <span class="kn">from</span> <span class="nn">tespy.networks</span> <span class="kn">import</span> <span class="n">Network</span>
<span class="g g-Whitespace">      </span><span class="mi">2</span> <span class="kn">from</span> <span class="nn">tespy.connections</span> <span class="kn">import</span> <span class="n">Connection</span><span class="p">,</span> <span class="n">Bus</span>
<span class="g g-Whitespace">      </span><span class="mi">3</span> <span class="kn">from</span> <span class="nn">tespy.components</span> <span class="kn">import</span> <span class="p">(</span>
<span class="g g-Whitespace">      </span><span class="mi">4</span>     <span class="n">CycleCloser</span><span class="p">,</span> <span class="n">Source</span><span class="p">,</span> <span class="n">Sink</span><span class="p">,</span> <span class="n">Pump</span><span class="p">,</span> <span class="n">HeatExchanger</span><span class="p">,</span> <span class="n">Condenser</span><span class="p">,</span>
<span class="g g-Whitespace">      </span><span class="mi">5</span>     <span class="n">HeatExchangerSimple</span><span class="p">,</span> <span class="n">Compressor</span><span class="p">,</span> <span class="n">Valve</span>
<span class="g g-Whitespace">      </span><span class="mi">6</span>     <span class="p">)</span>

<span class="ne">ModuleNotFoundError</span>: No module named &#39;tespy&#39;
</pre></div>
</div>
</div>
</details>
</div>
<p><strong>Second step:</strong> Set the heat pumps process parameters and starting values and define the energy busses</p>
<div class="cell tag_hide-cell docutils container">
<details class="hide above-input">
<summary aria-label="Toggle hidden content">
<span class="collapsed">Show code cell content</span>
<span class="expanded">Hide code cell content</span>
</summary>
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">CoolProp.CoolProp</span> <span class="kn">import</span> <span class="n">PropsSI</span> <span class="k">as</span> <span class="n">PSI</span>

<span class="c1"># Component parameters</span>
<span class="n">compressor</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">eta_s</span><span class="o">=</span><span class="mf">0.75</span><span class="p">)</span>
<span class="n">cons_pump</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">eta_s</span><span class="o">=</span><span class="mf">0.8</span><span class="p">)</span>
<span class="n">heatsource_pump</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">eta_s</span><span class="o">=</span><span class="mf">0.8</span><span class="p">)</span>

<span class="n">evaporator</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr1</span><span class="o">=</span><span class="mf">0.98</span><span class="p">,</span> <span class="n">pr2</span><span class="o">=</span><span class="mf">0.98</span><span class="p">)</span>
<span class="n">condenser</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr1</span><span class="o">=</span><span class="mf">0.98</span><span class="p">,</span> <span class="n">pr2</span><span class="o">=</span><span class="mf">0.98</span><span class="p">)</span>
<span class="n">cons_heatsink</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr</span><span class="o">=</span><span class="mf">0.98</span><span class="p">,</span> <span class="n">Q</span><span class="o">=-</span><span class="mf">500e3</span><span class="p">,</span> <span class="n">dissipative</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>

<span class="c1"># Connection parameters</span>
<span class="n">cond2cons_hs</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">70</span><span class="p">,</span> <span class="n">p</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">fluid</span><span class="o">=</span><span class="p">{</span><span class="n">refrigerant</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span> <span class="s1">&#39;water&#39;</span><span class="p">:</span> <span class="mi">1</span><span class="p">})</span>
<span class="n">cons_hs2cons_cc</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>

<span class="n">hs_ff2evap</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">p</span><span class="o">=</span><span class="mf">1.013</span><span class="p">,</span> <span class="n">fluid</span><span class="o">=</span><span class="p">{</span><span class="n">refrigerant</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span> <span class="s1">&#39;water&#39;</span><span class="p">:</span> <span class="mi">1</span><span class="p">})</span>
<span class="n">evap2hs_pump</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">5</span><span class="p">)</span>
<span class="n">hs_pump2hs_bf</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="mf">1.013</span><span class="p">)</span>

<span class="n">evap2comp</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="o">=</span><span class="p">{</span><span class="n">refrigerant</span><span class="p">:</span> <span class="mi">1</span><span class="p">,</span> <span class="s1">&#39;water&#39;</span><span class="p">:</span> <span class="mi">0</span><span class="p">})</span>

<span class="c1"># Starting values</span>
<span class="n">p_evap</span> <span class="o">=</span> <span class="n">PSI</span><span class="p">(</span><span class="s1">&#39;P&#39;</span><span class="p">,</span> <span class="s1">&#39;Q&#39;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="s1">&#39;T&#39;</span><span class="p">,</span> <span class="mi">5</span> <span class="o">-</span> <span class="mi">2</span> <span class="o">+</span> <span class="mf">273.15</span><span class="p">,</span> <span class="n">refrigerant</span><span class="p">)</span>
<span class="n">evap2comp</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="n">p_evap</span><span class="o">*</span><span class="mf">1e-5</span><span class="p">)</span>
<span class="n">p_cond</span> <span class="o">=</span> <span class="n">PSI</span><span class="p">(</span><span class="s1">&#39;P&#39;</span><span class="p">,</span> <span class="s1">&#39;Q&#39;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="s1">&#39;T&#39;</span><span class="p">,</span> <span class="mi">70</span> <span class="o">+</span> <span class="mi">2</span> <span class="o">+</span> <span class="mf">273.15</span><span class="p">,</span> <span class="n">refrigerant</span><span class="p">)</span>
<span class="n">cond2valve</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="n">p_cond</span><span class="o">*</span><span class="mf">1e-5</span><span class="p">)</span>

<span class="c1"># Busses</span>
<span class="n">heat_in</span> <span class="o">=</span> <span class="n">Bus</span><span class="p">(</span><span class="s1">&#39;Heat Input&#39;</span><span class="p">)</span>
<span class="n">heat_in</span><span class="o">.</span><span class="n">add_comps</span><span class="p">(</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">heatsource_ff</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;bus&#39;</span><span class="p">},</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">heatsource_bf</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;component&#39;</span><span class="p">}</span>
    <span class="p">)</span>

<span class="n">heat_out</span> <span class="o">=</span> <span class="n">Bus</span><span class="p">(</span><span class="s1">&#39;Heat Output&#39;</span><span class="p">)</span>
<span class="n">heat_out</span><span class="o">.</span><span class="n">add_comps</span><span class="p">(</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">cons_heatsink</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;component&#39;</span><span class="p">})</span>

<span class="n">power_in</span> <span class="o">=</span> <span class="n">Bus</span><span class="p">(</span><span class="s1">&#39;Power Input&#39;</span><span class="p">)</span>
<span class="n">power_in</span><span class="o">.</span><span class="n">add_comps</span><span class="p">(</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">compressor</span><span class="p">,</span> <span class="s1">&#39;char&#39;</span><span class="p">:</span> <span class="mf">0.96</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;bus&#39;</span><span class="p">},</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">heatsource_pump</span><span class="p">,</span> <span class="s1">&#39;char&#39;</span><span class="p">:</span> <span class="mf">0.96</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;bus&#39;</span><span class="p">},</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">cons_pump</span><span class="p">,</span> <span class="s1">&#39;char&#39;</span><span class="p">:</span> <span class="mf">0.96</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;bus&#39;</span><span class="p">}</span>
    <span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">add_busses</span><span class="p">(</span><span class="n">heat_in</span><span class="p">,</span> <span class="n">heat_out</span><span class="p">,</span> <span class="n">power_in</span><span class="p">)</span>
</pre></div>
</div>
</div>
</details>
</div>
<p><strong>Third step:</strong> Solve model with starting and final values</p>
<div class="cell tag_hide-cell docutils container">
<details class="hide above-input">
<summary aria-label="Toggle hidden content">
<span class="collapsed">Show code cell content</span>
<span class="expanded">Hide code cell content</span>
</summary>
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">tespy.tools</span> <span class="kn">import</span> <span class="n">ExergyAnalysis</span>

<span class="c1"># Initial solve with starting values</span>
<span class="n">nw</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">iterinfo</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>
<span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s1">&#39;design&#39;</span><span class="p">)</span>

<span class="c1"># Final solve </span>
<span class="n">evap2comp</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>
<span class="n">cond2valve</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>
<span class="n">evaporator</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">ttd_l</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span>
<span class="n">condenser</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">ttd_u</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s1">&#39;design&#39;</span><span class="p">)</span>
<span class="nb">print</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;COP = </span><span class="si">{</span><span class="nb">abs</span><span class="p">(</span><span class="n">heat_out</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span><span class="p">)</span><span class="o">/</span><span class="n">power_in</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">val</span><span class="si">:</span><span class="s1">.3f</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</details>
</div>
</section>
<section id="proposed-solution-1-2">
<h3>Proposed solution 1.2<a class="headerlink" href="#proposed-solution-1-2" title="Permalink to this heading">#</a></h3>
<p><strong>First step:</strong> Create and execute <code class="docutils literal notranslate"><span class="pre">ExergyAnalysis</span></code> instance and prepare result data</p>
<div class="cell tag_hide-cell docutils container">
<details class="hide above-input">
<summary aria-label="Toggle hidden content">
<span class="collapsed">Show code cell content</span>
<span class="expanded">Hide code cell content</span>
</summary>
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">tespy.tools</span> <span class="kn">import</span> <span class="n">ExergyAnalysis</span>

<span class="n">ean</span> <span class="o">=</span> <span class="n">ExergyAnalysis</span><span class="p">(</span><span class="n">network</span><span class="o">=</span><span class="n">nw</span><span class="p">,</span> <span class="n">E_F</span><span class="o">=</span><span class="p">[</span><span class="n">heat_in</span><span class="p">,</span> <span class="n">power_in</span><span class="p">],</span> <span class="n">E_P</span><span class="o">=</span><span class="p">[</span><span class="n">heat_out</span><span class="p">])</span>
<span class="n">ean</span><span class="o">.</span><span class="n">analyse</span><span class="p">(</span><span class="n">pamb</span><span class="o">=</span><span class="mf">1.013</span><span class="p">,</span> <span class="n">Tamb</span><span class="o">=</span><span class="mi">10</span><span class="p">)</span>
<span class="n">ean</span><span class="o">.</span><span class="n">print_results</span><span class="p">(</span><span class="n">groups</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span> <span class="n">connections</span><span class="o">=</span><span class="kc">False</span><span class="p">,</span> <span class="n">aggregation</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>

<span class="n">comps</span> <span class="o">=</span> <span class="p">[</span><span class="s1">&#39;Fuel Exergy&#39;</span><span class="p">]</span>
<span class="n">E_F</span> <span class="o">=</span> <span class="n">ean</span><span class="o">.</span><span class="n">network_data</span><span class="o">.</span><span class="n">E_F</span>
<span class="n">E_D</span> <span class="o">=</span> <span class="p">[</span><span class="mi">0</span><span class="p">]</span>
<span class="n">E_P</span> <span class="o">=</span> <span class="p">[</span><span class="n">E_F</span><span class="p">]</span>
<span class="k">for</span> <span class="n">comp</span> <span class="ow">in</span> <span class="n">ean</span><span class="o">.</span><span class="n">component_data</span><span class="o">.</span><span class="n">index</span><span class="p">:</span>
    <span class="c1"># only plot components with exergy destruction &gt; 1 W</span>
    <span class="k">if</span> <span class="n">ean</span><span class="o">.</span><span class="n">component_data</span><span class="o">.</span><span class="n">E_D</span><span class="p">[</span><span class="n">comp</span><span class="p">]</span> <span class="o">&gt;</span> <span class="mi">1</span> <span class="p">:</span>
        <span class="n">comps</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">comp</span><span class="p">)</span>
        <span class="n">E_D</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">ean</span><span class="o">.</span><span class="n">component_data</span><span class="o">.</span><span class="n">E_D</span><span class="p">[</span><span class="n">comp</span><span class="p">])</span>
        <span class="n">E_F</span> <span class="o">=</span> <span class="n">E_F</span> <span class="o">-</span> <span class="n">ean</span><span class="o">.</span><span class="n">component_data</span><span class="o">.</span><span class="n">E_D</span><span class="p">[</span><span class="n">comp</span><span class="p">]</span>
        <span class="n">E_P</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">E_F</span><span class="p">)</span>
<span class="n">comps</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="s1">&#39;Product Exergy&#39;</span><span class="p">)</span>
<span class="n">E_D</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="mi">0</span><span class="p">)</span>
<span class="n">E_P</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">E_F</span><span class="p">)</span>

<span class="n">E_D</span> <span class="o">=</span> <span class="p">[</span><span class="n">E</span> <span class="o">*</span> <span class="mf">1e-3</span> <span class="k">for</span> <span class="n">E</span> <span class="ow">in</span> <span class="n">E_D</span><span class="p">]</span>
<span class="n">E_P</span> <span class="o">=</span> <span class="p">[</span><span class="n">E</span> <span class="o">*</span> <span class="mf">1e-3</span> <span class="k">for</span> <span class="n">E</span> <span class="ow">in</span> <span class="n">E_P</span><span class="p">]</span>
</pre></div>
</div>
</div>
</details>
</div>
<p><strong>Second step:</strong> Plot the waterfall diagram of the heat pump process</p>
<div class="cell tag_hide-cell docutils container">
<details class="hide above-input">
<summary aria-label="Toggle hidden content">
<span class="collapsed">Show code cell content</span>
<span class="expanded">Hide code cell content</span>
</summary>
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">import</span> <span class="nn">matplotlib.pyplot</span> <span class="k">as</span> <span class="nn">plt</span>
<span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>

<span class="n">colors_E_P</span> <span class="o">=</span> <span class="p">[</span><span class="s1">&#39;#74ADC0&#39;</span><span class="p">]</span> <span class="o">*</span> <span class="nb">len</span><span class="p">(</span><span class="n">comps</span><span class="p">)</span>
<span class="n">colors_E_P</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="s1">&#39;#00395B&#39;</span>
<span class="n">colors_E_P</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span> <span class="o">=</span> <span class="s1">&#39;#B54036&#39;</span>

<span class="n">fig</span><span class="p">,</span> <span class="n">ax</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span><span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">8</span><span class="p">,</span> <span class="mi">6</span><span class="p">))</span>

<span class="n">ax</span><span class="o">.</span><span class="n">barh</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">comps</span><span class="p">)),</span> <span class="n">E_P</span><span class="p">,</span> <span class="n">align</span><span class="o">=</span><span class="s1">&#39;center&#39;</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="n">colors_E_P</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">barh</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">comps</span><span class="p">)),</span> <span class="n">E_D</span><span class="p">,</span> <span class="n">align</span><span class="o">=</span><span class="s1">&#39;center&#39;</span><span class="p">,</span> <span class="n">left</span><span class="o">=</span><span class="n">E_P</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;E_D&#39;</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s1">&#39;#EC6707&#39;</span><span class="p">)</span>

<span class="n">ax</span><span class="o">.</span><span class="n">legend</span><span class="p">()</span>
<span class="n">ax</span><span class="o">.</span><span class="n">annotate</span><span class="p">(</span>
    <span class="sa">f</span><span class="s1">&#39;$\epsilon_</span><span class="se">{{</span><span class="s1">tot</span><span class="se">}}</span><span class="s1"> = $</span><span class="si">{</span><span class="n">E_P</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span><span class="o">/</span><span class="n">E_P</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="si">:</span><span class="s1">.3f</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">,</span> <span class="p">(</span><span class="mf">0.65</span><span class="p">,</span> <span class="mf">0.05</span><span class="p">),</span>
    <span class="n">xycoords</span><span class="o">=</span><span class="s1">&#39;axes fraction&#39;</span><span class="p">,</span>
    <span class="n">ha</span><span class="o">=</span><span class="s1">&#39;left&#39;</span><span class="p">,</span> <span class="n">va</span><span class="o">=</span><span class="s1">&#39;center&#39;</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s1">&#39;k&#39;</span><span class="p">,</span>
    <span class="n">bbox</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">boxstyle</span><span class="o">=</span><span class="s1">&#39;round,pad=0.3&#39;</span><span class="p">,</span> <span class="n">fc</span><span class="o">=</span><span class="s1">&#39;white&#39;</span><span class="p">)</span>
    <span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="s1">&#39;Exergy in kW&#39;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_yticks</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">comps</span><span class="p">)))</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_yticklabels</span><span class="p">(</span><span class="n">comps</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">invert_yaxis</span><span class="p">()</span>
<span class="n">ax</span><span class="o">.</span><span class="n">grid</span><span class="p">(</span><span class="n">axis</span><span class="o">=</span><span class="s1">&#39;x&#39;</span><span class="p">)</span>
<span class="n">ax</span><span class="o">.</span><span class="n">set_axisbelow</span><span class="p">(</span><span class="kc">True</span><span class="p">)</span>
</pre></div>
</div>
</div>
</details>
</div>
<p><strong>Third step:</strong> Variate compressor isentropic efficiency and terminal temperature differences of evaporator and condenser</p>
<div class="cell tag_hide-cell docutils container">
<details class="hide above-input">
<summary aria-label="Toggle hidden content">
<span class="collapsed">Show code cell content</span>
<span class="expanded">Hide code cell content</span>
</summary>
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="k">def</span> <span class="nf">get_ean_results</span><span class="p">(</span><span class="n">ean</span><span class="p">):</span>
    <span class="n">comps</span> <span class="o">=</span> <span class="p">[</span><span class="s1">&#39;Fuel Exergy&#39;</span><span class="p">,</span> <span class="s1">&#39;Expansion Valve&#39;</span><span class="p">,</span> <span class="s1">&#39;Evaporator&#39;</span><span class="p">,</span> <span class="s1">&#39;Compressor&#39;</span><span class="p">,</span> <span class="s1">&#39;Condenser&#39;</span><span class="p">,</span> <span class="s1">&#39;Product Exergy&#39;</span><span class="p">]</span>
    <span class="n">E_F</span> <span class="o">=</span> <span class="n">ean</span><span class="o">.</span><span class="n">network_data</span><span class="o">.</span><span class="n">E_F</span> <span class="o">*</span> <span class="mf">1e-3</span>
    <span class="n">E_D</span> <span class="o">=</span> <span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="n">E_P</span> <span class="o">=</span> <span class="p">[</span><span class="n">E_F</span><span class="p">]</span>

    <span class="k">for</span> <span class="n">comp</span> <span class="ow">in</span> <span class="n">comps</span><span class="p">[</span><span class="mi">1</span><span class="p">:</span><span class="o">-</span><span class="mi">1</span><span class="p">]:</span>
        <span class="n">E_D</span> <span class="o">+=</span> <span class="p">[</span><span class="n">ean</span><span class="o">.</span><span class="n">component_data</span><span class="o">.</span><span class="n">E_D</span><span class="p">[</span><span class="n">comp</span><span class="p">]</span> <span class="o">*</span> <span class="mf">1e-3</span><span class="p">]</span>
        <span class="n">E_F</span> <span class="o">-=</span> <span class="n">E_D</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span>
        <span class="n">E_P</span> <span class="o">+=</span> <span class="p">[</span><span class="n">E_F</span><span class="p">]</span>

    <span class="n">E_D</span> <span class="o">+=</span> <span class="p">[</span><span class="mi">0</span><span class="p">]</span>
    <span class="n">E_P</span> <span class="o">+=</span> <span class="p">[</span><span class="n">E_F</span><span class="p">]</span>

    <span class="k">return</span> <span class="n">E_P</span><span class="p">,</span> <span class="n">E_D</span><span class="p">,</span> <span class="n">comps</span>

<span class="n">eta_s_range</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">linspace</span><span class="p">(</span><span class="mf">0.65</span><span class="p">,</span> <span class="mf">0.8</span><span class="p">,</span> <span class="mi">4</span><span class="p">)</span>
<span class="n">ttd_range</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="mi">10</span><span class="p">,</span> <span class="mi">2</span><span class="p">)</span>

<span class="n">fig</span><span class="p">,</span> <span class="n">axs</span> <span class="o">=</span> <span class="n">plt</span><span class="o">.</span><span class="n">subplots</span><span class="p">(</span>
    <span class="nb">len</span><span class="p">(</span><span class="n">ttd_range</span><span class="p">),</span> <span class="nb">len</span><span class="p">(</span><span class="n">eta_s_range</span><span class="p">),</span>
    <span class="n">sharex</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span> <span class="n">sharey</span><span class="o">=</span><span class="kc">True</span><span class="p">,</span> <span class="n">figsize</span><span class="o">=</span><span class="p">(</span><span class="mi">14</span><span class="p">,</span> <span class="mi">14</span><span class="p">)</span>
    <span class="p">)</span>
<span class="n">axs</span><span class="p">[</span><span class="mi">0</span><span class="p">,</span> <span class="mi">0</span><span class="p">]</span><span class="o">.</span><span class="n">invert_yaxis</span><span class="p">()</span>

<span class="k">for</span> <span class="n">col</span><span class="p">,</span> <span class="n">eta_s</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">eta_s_range</span><span class="p">):</span>
    <span class="n">compressor</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">eta_s</span><span class="o">=</span><span class="n">eta_s</span><span class="p">)</span>
    <span class="k">for</span> <span class="n">row</span><span class="p">,</span> <span class="n">ttd</span> <span class="ow">in</span> <span class="nb">enumerate</span><span class="p">(</span><span class="n">ttd_range</span><span class="p">):</span>
        <span class="n">evaporator</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">ttd_l</span><span class="o">=</span><span class="n">ttd</span><span class="p">)</span>
        <span class="n">condenser</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">ttd_u</span><span class="o">=</span><span class="n">ttd</span><span class="p">)</span>

        <span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s1">&#39;design&#39;</span><span class="p">)</span>
        <span class="n">ean</span> <span class="o">=</span> <span class="n">ExergyAnalysis</span><span class="p">(</span><span class="n">network</span><span class="o">=</span><span class="n">nw</span><span class="p">,</span> <span class="n">E_F</span><span class="o">=</span><span class="p">[</span><span class="n">heat_in</span><span class="p">,</span> <span class="n">power_in</span><span class="p">],</span> <span class="n">E_P</span><span class="o">=</span><span class="p">[</span><span class="n">heat_out</span><span class="p">])</span>
        <span class="n">ean</span><span class="o">.</span><span class="n">analyse</span><span class="p">(</span><span class="n">pamb</span><span class="o">=</span><span class="mf">1.013</span><span class="p">,</span> <span class="n">Tamb</span><span class="o">=</span><span class="mi">10</span><span class="p">)</span>

        <span class="n">E_P</span><span class="p">,</span> <span class="n">E_D</span><span class="p">,</span> <span class="n">comps</span> <span class="o">=</span> <span class="n">get_ean_results</span><span class="p">(</span><span class="n">ean</span><span class="p">)</span>

        <span class="n">colors_E_P</span> <span class="o">=</span> <span class="p">[</span><span class="s1">&#39;#74ADC0&#39;</span><span class="p">]</span> <span class="o">*</span> <span class="nb">len</span><span class="p">(</span><span class="n">comps</span><span class="p">)</span>
        <span class="n">colors_E_P</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span> <span class="o">=</span> <span class="s1">&#39;#00395B&#39;</span>
        <span class="n">colors_E_P</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span> <span class="o">=</span> <span class="s1">&#39;#B54036&#39;</span>

        <span class="n">axs</span><span class="p">[</span><span class="n">row</span><span class="p">,</span> <span class="n">col</span><span class="p">]</span><span class="o">.</span><span class="n">barh</span><span class="p">(</span>
            <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">comps</span><span class="p">)),</span> <span class="n">E_P</span><span class="p">,</span> <span class="n">align</span><span class="o">=</span><span class="s1">&#39;center&#39;</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="n">colors_E_P</span>
            <span class="p">)</span>
        <span class="n">axs</span><span class="p">[</span><span class="n">row</span><span class="p">,</span> <span class="n">col</span><span class="p">]</span><span class="o">.</span><span class="n">barh</span><span class="p">(</span>
            <span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">comps</span><span class="p">)),</span> <span class="n">E_D</span><span class="p">,</span> <span class="n">align</span><span class="o">=</span><span class="s1">&#39;center&#39;</span><span class="p">,</span> <span class="n">left</span><span class="o">=</span><span class="n">E_P</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;E_D&#39;</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s1">&#39;#EC6707&#39;</span>
            <span class="p">)</span>

        <span class="n">axs</span><span class="p">[</span><span class="n">row</span><span class="p">,</span> <span class="n">col</span><span class="p">]</span><span class="o">.</span><span class="n">set_yticks</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="n">comps</span><span class="p">)))</span>
        <span class="n">axs</span><span class="p">[</span><span class="n">row</span><span class="p">,</span> <span class="n">col</span><span class="p">]</span><span class="o">.</span><span class="n">set_yticklabels</span><span class="p">(</span><span class="n">comps</span><span class="p">)</span>
        <span class="n">axs</span><span class="p">[</span><span class="n">row</span><span class="p">,</span> <span class="n">col</span><span class="p">]</span><span class="o">.</span><span class="n">grid</span><span class="p">(</span><span class="n">axis</span><span class="o">=</span><span class="s1">&#39;x&#39;</span><span class="p">)</span>
        <span class="n">axs</span><span class="p">[</span><span class="n">row</span><span class="p">,</span> <span class="n">col</span><span class="p">]</span><span class="o">.</span><span class="n">set_axisbelow</span><span class="p">(</span><span class="kc">True</span><span class="p">)</span>

        <span class="n">axs</span><span class="p">[</span><span class="n">row</span><span class="p">,</span> <span class="n">col</span><span class="p">]</span><span class="o">.</span><span class="n">annotate</span><span class="p">(</span>
                    <span class="sa">f</span><span class="s1">&#39;$\epsilon_</span><span class="se">{{</span><span class="s1">tot</span><span class="se">}}</span><span class="s1"> = $</span><span class="si">{</span><span class="n">E_P</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">]</span><span class="o">/</span><span class="n">E_P</span><span class="p">[</span><span class="mi">0</span><span class="p">]</span><span class="si">:</span><span class="s1">.3f</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">,</span> <span class="p">(</span><span class="mf">0.65</span><span class="p">,</span> <span class="mf">0.05</span><span class="p">),</span>
                    <span class="n">xycoords</span><span class="o">=</span><span class="s1">&#39;axes fraction&#39;</span><span class="p">,</span>
                    <span class="n">ha</span><span class="o">=</span><span class="s1">&#39;left&#39;</span><span class="p">,</span> <span class="n">va</span><span class="o">=</span><span class="s1">&#39;center&#39;</span><span class="p">,</span> <span class="n">color</span><span class="o">=</span><span class="s1">&#39;k&#39;</span><span class="p">,</span>
                    <span class="n">bbox</span><span class="o">=</span><span class="nb">dict</span><span class="p">(</span><span class="n">boxstyle</span><span class="o">=</span><span class="s1">&#39;round,pad=0.3&#39;</span><span class="p">,</span> <span class="n">fc</span><span class="o">=</span><span class="s1">&#39;white&#39;</span><span class="p">)</span>
                    <span class="p">)</span>

        <span class="k">if</span> <span class="n">row</span> <span class="o">==</span> <span class="nb">len</span><span class="p">(</span><span class="n">ttd_range</span><span class="p">)</span><span class="o">-</span><span class="mi">1</span><span class="p">:</span>
            <span class="n">axs</span><span class="p">[</span><span class="n">row</span><span class="p">,</span> <span class="n">col</span><span class="p">]</span><span class="o">.</span><span class="n">set_xlabel</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;Isentropic Efficiency </span><span class="si">{</span><span class="n">eta_s</span><span class="si">:</span><span class="s1">.2f</span><span class="si">}</span><span class="s1">&#39;</span><span class="p">)</span>
        <span class="k">if</span> <span class="n">col</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
            <span class="n">axs</span><span class="p">[</span><span class="n">row</span><span class="p">,</span> <span class="n">col</span><span class="p">]</span><span class="o">.</span><span class="n">set_ylabel</span><span class="p">(</span><span class="sa">f</span><span class="s1">&#39;Terminal temperature difference </span><span class="si">{</span><span class="n">ttd</span><span class="si">}</span><span class="s1"> K&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</details>
</div>
</section>
</section>
<section id="process-optimization">
<h2>Process optimization<a class="headerlink" href="#process-optimization" title="Permalink to this heading">#</a></h2>
<p>There are many ways to improve a heat pumps <span class="math notranslate nohighlight">\(COP\)</span> by changing the process through the addition of components. A popular topological improvement is the so called <em>Economizer</em>, where part of the condensate gets evaporated on an intermediate pressure level and injected between two compressor stages. This is done in order to yield a cooler mixture entering the high pressure compressor and to reduce the final output temperature of the superheated gas. The evaporation of part of the condensate is reached through subcooling of the rest of it via an internal heat exchanger. The topology of this improved heat pump cycle can be seen in the flowsheet depicted in <div style="color:red">Figure XX</div>.</p>
<figure class="align-default" id="heat-pump-econ-flowsheet">
<img alt="../_images/heat_pump_economizer.svg" src="../_images/heat_pump_economizer.svg" /><figcaption>
<p><span class="caption-number">Fig. 13 </span><span class="caption-text">Flow sheet of a heat pump with an economizer.</span><a class="headerlink" href="#heat-pump-econ-flowsheet" title="Permalink to this image">#</a></p>
</figcaption>
</figure>
</section>
<section id="exercise-2">
<h2>Exercise 2<a class="headerlink" href="#exercise-2" title="Permalink to this heading">#</a></h2>
<p>Build the heat pump model including the economizer according to the flowsheet (see Figure XX) and the parametrization of <a class="reference internal" href="#heat-pump-param"><span class="std std-numref">Table 4</span></a>. Additionally you need to set … Explain the improvement of the heat pumps <span class="math notranslate nohighlight">\(COP\)</span> by analyzing the exergy destruction of each component.</p>
<section id="proposed-solution-2">
<h3>Proposed solution 2<a class="headerlink" href="#proposed-solution-2" title="Permalink to this heading">#</a></h3>
<p><strong>First step:</strong> Build the extenden heat pump cycle with economizer</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">tespy.connections</span> <span class="kn">import</span> <span class="n">Ref</span>
<span class="kn">from</span> <span class="nn">tespy.components</span> <span class="kn">import</span> <span class="n">Merge</span><span class="p">,</span> <span class="n">Splitter</span>

<span class="c1"># Network</span>
<span class="n">refrigerant</span> <span class="o">=</span> <span class="s1">&#39;Ammonia&#39;</span>
<span class="n">nw</span> <span class="o">=</span> <span class="n">Network</span><span class="p">(</span>
    <span class="n">fluids</span><span class="o">=</span><span class="p">[</span><span class="n">refrigerant</span><span class="p">,</span> <span class="s1">&#39;water&#39;</span><span class="p">],</span>
    <span class="n">T_unit</span><span class="o">=</span><span class="s1">&#39;C&#39;</span><span class="p">,</span> <span class="n">p_unit</span><span class="o">=</span><span class="s1">&#39;bar&#39;</span><span class="p">,</span> <span class="n">h_unit</span><span class="o">=</span><span class="s1">&#39;kJ / kg&#39;</span><span class="p">,</span> <span class="n">m_unit</span><span class="o">=</span><span class="s1">&#39;kg / s&#39;</span>
<span class="p">)</span>

<span class="c1"># Components</span>
<span class="n">cycle_closer</span> <span class="o">=</span> <span class="n">CycleCloser</span><span class="p">(</span><span class="s1">&#39;Refrigerant Cycle Closer&#39;</span><span class="p">)</span>

<span class="n">heatsource_ff</span> <span class="o">=</span> <span class="n">Source</span><span class="p">(</span><span class="s1">&#39;Heat Source Feed Flow&#39;</span><span class="p">)</span>
<span class="n">evaporator</span> <span class="o">=</span> <span class="n">HeatExchanger</span><span class="p">(</span><span class="s1">&#39;Evaporator&#39;</span><span class="p">)</span>
<span class="n">heatsource_pump</span> <span class="o">=</span> <span class="n">Pump</span><span class="p">(</span><span class="s1">&#39;Heat Source Recirculation Pump&#39;</span><span class="p">)</span>
<span class="n">heatsource_bf</span> <span class="o">=</span> <span class="n">Sink</span><span class="p">(</span><span class="s1">&#39;Heat Source Back Flow&#39;</span><span class="p">)</span>

<span class="n">lp_compressor</span> <span class="o">=</span> <span class="n">Compressor</span><span class="p">(</span><span class="s1">&#39;Low Pressure Compressor&#39;</span><span class="p">)</span>
<span class="n">merge</span> <span class="o">=</span> <span class="n">Merge</span><span class="p">(</span><span class="s1">&#39;Injection&#39;</span><span class="p">)</span>
<span class="n">hp_compressor</span> <span class="o">=</span> <span class="n">Compressor</span><span class="p">(</span><span class="s1">&#39;High Pressure Compressor&#39;</span><span class="p">)</span>

<span class="n">cons_cc</span> <span class="o">=</span> <span class="n">CycleCloser</span><span class="p">(</span><span class="s1">&#39;Consumer Cycle Closer&#39;</span><span class="p">)</span>
<span class="n">cons_pump</span> <span class="o">=</span> <span class="n">Pump</span><span class="p">(</span><span class="s1">&#39;Heat Sink Recirculation Pump&#39;</span><span class="p">)</span>
<span class="n">condenser</span> <span class="o">=</span> <span class="n">Condenser</span><span class="p">(</span><span class="s1">&#39;Condenser&#39;</span><span class="p">)</span>
<span class="n">cons_heatsink</span> <span class="o">=</span> <span class="n">HeatExchangerSimple</span><span class="p">(</span><span class="s1">&#39;Heat Consumer&#39;</span><span class="p">)</span>

<span class="n">split</span> <span class="o">=</span> <span class="n">Splitter</span><span class="p">(</span><span class="s1">&#39;Condensate Splitter&#39;</span><span class="p">)</span>
<span class="n">intermediate_valve</span> <span class="o">=</span> <span class="n">Valve</span><span class="p">(</span><span class="s1">&#39;Intermediate Valve&#39;</span><span class="p">)</span>
<span class="n">economizer</span> <span class="o">=</span> <span class="n">HeatExchanger</span><span class="p">(</span><span class="s1">&#39;Economizer&#39;</span><span class="p">)</span>

<span class="n">valve</span> <span class="o">=</span> <span class="n">Valve</span><span class="p">(</span><span class="s1">&#39;Main Valve&#39;</span><span class="p">)</span>

<span class="c1"># Connections</span>
<span class="n">cc2evap</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cycle_closer</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">evaporator</span><span class="p">,</span> <span class="s1">&#39;in2&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;00&#39;</span><span class="p">)</span>
<span class="n">hs_ff2evap</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">heatsource_ff</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">evaporator</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;10&#39;</span><span class="p">)</span>
<span class="n">evap2hs_pump</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">evaporator</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">heatsource_pump</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;11&#39;</span><span class="p">)</span>
<span class="n">hs_pump2hs_bf</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">heatsource_pump</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">heatsource_bf</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;12&#39;</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span><span class="n">cc2evap</span><span class="p">,</span> <span class="n">hs_ff2evap</span><span class="p">,</span> <span class="n">evap2hs_pump</span><span class="p">,</span> <span class="n">hs_pump2hs_bf</span><span class="p">)</span>

<span class="n">evap2lp_comp</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">evaporator</span><span class="p">,</span> <span class="s1">&#39;out2&#39;</span><span class="p">,</span> <span class="n">lp_compressor</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;01&#39;</span><span class="p">)</span>
<span class="n">lp_comp2merge</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">lp_compressor</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">merge</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;02&#39;</span><span class="p">)</span>
<span class="n">merge2hp_comp</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">merge</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">hp_compressor</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;03&#39;</span><span class="p">)</span>
<span class="n">hp_comp2cond</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">hp_compressor</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">condenser</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;04&#39;</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span><span class="n">evap2lp_comp</span><span class="p">,</span> <span class="n">lp_comp2merge</span><span class="p">,</span> <span class="n">merge2hp_comp</span><span class="p">,</span> <span class="n">hp_comp2cond</span><span class="p">)</span>

<span class="n">cons_cc2cons_pump</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cons_cc</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">cons_pump</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;20&#39;</span><span class="p">)</span>
<span class="n">cons_pump2cond</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cons_pump</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">condenser</span><span class="p">,</span> <span class="s1">&#39;in2&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;21&#39;</span><span class="p">)</span>
<span class="n">cond2cons_hs</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">condenser</span><span class="p">,</span> <span class="s1">&#39;out2&#39;</span><span class="p">,</span> <span class="n">cons_heatsink</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;22&#39;</span><span class="p">)</span>
<span class="n">cons_hs2cons_cc</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">cons_heatsink</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">cons_cc</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;23&#39;</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span><span class="n">cons_cc2cons_pump</span><span class="p">,</span> <span class="n">cons_pump2cond</span><span class="p">,</span> <span class="n">cond2cons_hs</span><span class="p">,</span> <span class="n">cons_hs2cons_cc</span><span class="p">)</span>

<span class="n">cond2split</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">condenser</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">split</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;05&#39;</span><span class="p">)</span>
<span class="n">split2econ</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">split</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">economizer</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;06&#39;</span><span class="p">)</span>
<span class="n">econ2main_valve</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">economizer</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">valve</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;07&#39;</span><span class="p">)</span>
<span class="n">split2inter_valve</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">split</span><span class="p">,</span> <span class="s1">&#39;out2&#39;</span><span class="p">,</span> <span class="n">intermediate_valve</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;30&#39;</span><span class="p">)</span>
<span class="n">inter_valve2econ</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">intermediate_valve</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">economizer</span><span class="p">,</span> <span class="s1">&#39;in2&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;31&#39;</span><span class="p">)</span>
<span class="n">econ2merge</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">economizer</span><span class="p">,</span> <span class="s1">&#39;out2&#39;</span><span class="p">,</span> <span class="n">merge</span><span class="p">,</span> <span class="s1">&#39;in2&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;32&#39;</span><span class="p">)</span>
<span class="n">main_valve2cc</span> <span class="o">=</span> <span class="n">Connection</span><span class="p">(</span><span class="n">valve</span><span class="p">,</span> <span class="s1">&#39;out1&#39;</span><span class="p">,</span> <span class="n">cycle_closer</span><span class="p">,</span> <span class="s1">&#39;in1&#39;</span><span class="p">,</span> <span class="n">label</span><span class="o">=</span><span class="s1">&#39;08&#39;</span><span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">add_conns</span><span class="p">(</span>
    <span class="n">cond2split</span><span class="p">,</span> <span class="n">split2econ</span><span class="p">,</span> <span class="n">econ2main_valve</span><span class="p">,</span> <span class="n">split2inter_valve</span><span class="p">,</span>
    <span class="n">inter_valve2econ</span><span class="p">,</span> <span class="n">econ2merge</span><span class="p">,</span> <span class="n">main_valve2cc</span>
    <span class="p">)</span>

<span class="c1"># Component parameters</span>
<span class="n">lp_compressor</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">eta_s</span><span class="o">=</span><span class="mf">0.75</span><span class="p">)</span>
<span class="n">hp_compressor</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">eta_s</span><span class="o">=</span><span class="mf">0.75</span><span class="p">)</span>
<span class="n">cons_pump</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">eta_s</span><span class="o">=</span><span class="mf">0.8</span><span class="p">)</span>
<span class="n">heatsource_pump</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">eta_s</span><span class="o">=</span><span class="mf">0.8</span><span class="p">)</span>

<span class="n">evaporator</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr1</span><span class="o">=</span><span class="mf">0.98</span><span class="p">,</span> <span class="n">pr2</span><span class="o">=</span><span class="mf">0.98</span><span class="p">)</span>
<span class="n">condenser</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr1</span><span class="o">=</span><span class="mf">0.98</span><span class="p">,</span> <span class="n">pr2</span><span class="o">=</span><span class="mf">0.98</span><span class="p">)</span>
<span class="n">economizer</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr1</span><span class="o">=</span><span class="mf">0.98</span><span class="p">,</span> <span class="n">pr2</span><span class="o">=</span><span class="mf">0.98</span><span class="p">)</span>
<span class="n">cons_heatsink</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">pr</span><span class="o">=</span><span class="mf">0.98</span><span class="p">,</span> <span class="n">Q</span><span class="o">=-</span><span class="mf">500e3</span><span class="p">,</span> <span class="n">dissipative</span><span class="o">=</span><span class="kc">False</span><span class="p">)</span>

<span class="c1"># Connection parameters</span>
<span class="n">cond2cons_hs</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">70</span><span class="p">,</span> <span class="n">p</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">fluid</span><span class="o">=</span><span class="p">{</span><span class="n">refrigerant</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span> <span class="s1">&#39;water&#39;</span><span class="p">:</span> <span class="mi">1</span><span class="p">})</span>
<span class="n">cons_hs2cons_cc</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">50</span><span class="p">)</span>

<span class="n">hs_ff2evap</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">10</span><span class="p">,</span> <span class="n">p</span><span class="o">=</span><span class="mf">1.013</span><span class="p">,</span> <span class="n">fluid</span><span class="o">=</span><span class="p">{</span><span class="n">refrigerant</span><span class="p">:</span> <span class="mi">0</span><span class="p">,</span> <span class="s1">&#39;water&#39;</span><span class="p">:</span> <span class="mi">1</span><span class="p">})</span>
<span class="n">evap2hs_pump</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">T</span><span class="o">=</span><span class="mi">5</span><span class="p">)</span>
<span class="n">hs_pump2hs_bf</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="mf">1.013</span><span class="p">)</span>

<span class="n">evap2lp_comp</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">x</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">fluid</span><span class="o">=</span><span class="p">{</span><span class="n">refrigerant</span><span class="p">:</span> <span class="mi">1</span><span class="p">,</span> <span class="s1">&#39;water&#39;</span><span class="p">:</span> <span class="mi">0</span><span class="p">})</span>

<span class="n">split2econ</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">m</span><span class="o">=</span><span class="n">Ref</span><span class="p">(</span><span class="n">cond2split</span><span class="p">,</span> <span class="mf">0.99</span><span class="p">,</span> <span class="mi">0</span><span class="p">))</span>

<span class="c1"># Starting values</span>
<span class="n">p_evap</span> <span class="o">=</span> <span class="n">PSI</span><span class="p">(</span><span class="s1">&#39;P&#39;</span><span class="p">,</span> <span class="s1">&#39;Q&#39;</span><span class="p">,</span> <span class="mi">1</span><span class="p">,</span> <span class="s1">&#39;T&#39;</span><span class="p">,</span> <span class="mi">5</span> <span class="o">-</span> <span class="mi">2</span> <span class="o">+</span> <span class="mf">273.15</span><span class="p">,</span> <span class="n">refrigerant</span><span class="p">)</span>
<span class="n">evap2lp_comp</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="n">p_evap</span><span class="o">*</span><span class="mf">1e-5</span><span class="p">)</span>
<span class="n">p_cond</span> <span class="o">=</span> <span class="n">PSI</span><span class="p">(</span><span class="s1">&#39;P&#39;</span><span class="p">,</span> <span class="s1">&#39;Q&#39;</span><span class="p">,</span> <span class="mi">0</span><span class="p">,</span> <span class="s1">&#39;T&#39;</span><span class="p">,</span> <span class="mi">70</span> <span class="o">+</span> <span class="mi">2</span> <span class="o">+</span> <span class="mf">273.15</span><span class="p">,</span> <span class="n">refrigerant</span><span class="p">)</span>
<span class="n">cond2split</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="n">p_cond</span><span class="o">*</span><span class="mf">1e-5</span><span class="p">)</span>
<span class="n">p_mid</span> <span class="o">=</span> <span class="n">np</span><span class="o">.</span><span class="n">sqrt</span><span class="p">(</span><span class="n">p_evap</span> <span class="o">*</span> <span class="n">p_cond</span><span class="p">)</span>
<span class="n">econ2merge</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="n">p_mid</span><span class="p">,</span> <span class="n">x</span><span class="o">=</span><span class="mi">1</span><span class="p">)</span>

<span class="c1"># Busses</span>
<span class="n">heat_in</span> <span class="o">=</span> <span class="n">Bus</span><span class="p">(</span><span class="s1">&#39;Heat Input&#39;</span><span class="p">)</span>
<span class="n">heat_in</span><span class="o">.</span><span class="n">add_comps</span><span class="p">(</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">heatsource_ff</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;bus&#39;</span><span class="p">},</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">heatsource_bf</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;component&#39;</span><span class="p">}</span>
    <span class="p">)</span>

<span class="n">heat_out</span> <span class="o">=</span> <span class="n">Bus</span><span class="p">(</span><span class="s1">&#39;Heat Output&#39;</span><span class="p">)</span>
<span class="n">heat_out</span><span class="o">.</span><span class="n">add_comps</span><span class="p">(</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">cons_heatsink</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;component&#39;</span><span class="p">})</span>

<span class="n">power_in</span> <span class="o">=</span> <span class="n">Bus</span><span class="p">(</span><span class="s1">&#39;Power Input&#39;</span><span class="p">)</span>
<span class="n">power_in</span><span class="o">.</span><span class="n">add_comps</span><span class="p">(</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">lp_compressor</span><span class="p">,</span> <span class="s1">&#39;char&#39;</span><span class="p">:</span> <span class="mf">0.96</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;bus&#39;</span><span class="p">},</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">hp_compressor</span><span class="p">,</span> <span class="s1">&#39;char&#39;</span><span class="p">:</span> <span class="mf">0.96</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;bus&#39;</span><span class="p">},</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">heatsource_pump</span><span class="p">,</span> <span class="s1">&#39;char&#39;</span><span class="p">:</span> <span class="mf">0.96</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;bus&#39;</span><span class="p">},</span>
    <span class="p">{</span><span class="s1">&#39;comp&#39;</span><span class="p">:</span> <span class="n">cons_pump</span><span class="p">,</span> <span class="s1">&#39;char&#39;</span><span class="p">:</span> <span class="mf">0.96</span><span class="p">,</span> <span class="s1">&#39;base&#39;</span><span class="p">:</span> <span class="s1">&#39;bus&#39;</span><span class="p">}</span>
    <span class="p">)</span>

<span class="n">nw</span><span class="o">.</span><span class="n">add_busses</span><span class="p">(</span><span class="n">heat_in</span><span class="p">,</span> <span class="n">heat_out</span><span class="p">,</span> <span class="n">power_in</span><span class="p">)</span>

<span class="c1"># Initial solve with starting values</span>
<span class="n">nw</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">interinfo</span><span class="o">=</span><span class="kc">True</span><span class="p">)</span>
<span class="n">nw</span><span class="o">.</span><span class="n">solve</span><span class="p">(</span><span class="s1">&#39;design&#39;</span><span class="p">)</span>

<span class="n">evap2lp_comp</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>
<span class="n">evaporator</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">ttd_l</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span>
<span class="n">cond2split</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">p</span><span class="o">=</span><span class="kc">None</span><span class="p">)</span>
<span class="n">condenser</span><span class="o">.</span><span class="n">set_attr</span><span class="p">(</span><span class="n">ttd_u</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
</section>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            name: "python3",
            path: "./cycles"
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

                </article>
              

              
              
                <footer class="bd-footer-article">
                  <!-- Previous / next buttons -->
<div class="prev-next-area">
    <a class="left-prev"
       href="clausius-rankine.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Clausius Rankine Cycle</p>
      </div>
    </a>
    <a class="right-next"
       href="../processes/intro.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Introduction</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">

  <div class="sidebar-secondary-item">
  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> Contents
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#introduction">Introduction</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#exercise-1">Exercise 1</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#proposed-solution-1-1">Proposed solution 1.1</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#proposed-solution-1-2">Proposed solution 1.2</a></li>
</ul>
</li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#process-optimization">Process optimization</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#exercise-2">Exercise 2</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#proposed-solution-2">Proposed solution 2</a></li>
</ul>
</li>
</ul>
  </nav></div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            <div class="bd-footer-content__inner">
<div class="bd-footer-content__inner container">
  
  <div class="footer-item">
    
<p class="component-author">
By Francesco Witte, Malte Fritz, Jonas Freißmann, Mathias Hofmann, Ilja Tuschy, George Tsatsaronis
</p>

  </div>
  
  <div class="footer-item">
    
  <p class="copyright">
    
      © Copyright 2023.
      <br/>
    
  </p>

  </div>
  
  <div class="footer-item">
    
  </div>
  
  <div class="footer-item">
    
  </div>
  
</div></div>
          </footer>
        

      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../_static/scripts/bootstrap.js?digest=12da95d707ffb74b382d"></script>
<script src="../_static/scripts/pydata-sphinx-theme.js?digest=12da95d707ffb74b382d"></script>

  <footer class="bd-footer">
  </footer>
  </body>
</html>